Ativo;Tipo;Localidade;Polo;Regional;SS aberta;Parecer COEP;Observação;Check de concluídas;Defeito identificado;Quantidade;Descrição SS;Premissa 1;Premissa 2;Premissa 3;Premissa 4;Premissa 5;Premissa 6;Premissa 7;Premissa 8;Priorização;Criticidade;Observação após análise;;Legenda;
7927646026;79;PONTE ALTA TOCANTINS;PONTE ALTA TOCANTINS;CENTRO;ETO-COEP 00029/2026;Em processo de aquisição;;Pendente;Tanque;1;PARECER COEP: EQUIPAMENTO SELECIONADO PARA COMPRARELIGADOR BY PASSADO POR DEFEITO, NECESSÁRIO AVALIAÇÃO DO PROBLEMA.parecer dmsl:O religador apresenta defeito no tanque, sendo necessário substituir o tanque o mesmo está tirando a linha, e troca os  isoladores. Quando retornar, trazer uma fonte para o equipamento, a mesma foi removida.FICOU EM OPERAÇÃO? NãoPENDÊNCIA: Sim, aguardando peças para substituição.;15;10;5;0;15;0;10;0;55;Alta;Opção de isolação de São Félix e Mateiros para alimentação por gerador;;;
7927713200;79;SAO SALVADOR DO TOCANTINS;PEIXE;SUL;ETO-COEP 00157/2026;Em processo de aquisição;Cancelada errada pelo DMSL;Pendente;Tanque;1;segue SS para REALIZAR SUBSTITUIÇÃO DO TANQUE do RL 7927713200 danificado , com equipe de manutencao tensao 34,5kv mesmo atende Povoado retiro na rural de sao salvador  .;5;5;5;0;15;10;0;0;40;Média;Transferência do Ramal do Retiro (246UCs), fonte principal by-passado;;;
7928241200;79;SAO SALVADOR DO TOCANTINS;PEIXE;SUL;ETO-COEP 00128/2026;Em processo de aquisição;;Pendente;Tanque;1;PARECER COEP: EQUIPAMENTO SELECIONADO  PARA COMPRAPARECER DMSL: Tinha uma nota aberta 422/2025 e logo após a equipe resolver a comunicação ela foi baixada, porém a equipe relatou que ''na estrada ontem o COS nos avisou para voltar que na hora de colocar em operação ele tirou a linha fora. Hoje retornamos nele e fizemos ensaios elétricos e foi constatado que o tanque está em curto. Passa direto aí para o Dcmd para substituição do tanque.'';5;5;5;0;0;10;0;0;25;Baixa;Fonte principal do Ramal do Retiro (246UCs), RL transferência by-passado;;;
7928564039;79;ARAGUATINS;AUGUSTINOPOLIS;NORTE;ETO-COEP 00123/2026;Em processo de aquisição;;Pendente;Tanque + controle;1;PARECER COEP: EQUIPAMENTO SELECIONADO PARA COMPRATroca do sistema de comunicação do equipamentoDMSL 28/07/2025: Equipamento com tanque, modulo e rele com defeito, solicitar troca do equipamento ao DCMD.Fotos vão ser enviadas por e-mail;5;10;5;0;0;10;0;0;30;Média;Transferência entre 424R Araguatins e 434R Augustinópolis;;;
7929376022;79;BABACULANDIA;ARAGUAINA;NORTE;ETO-TELE 01107/2026;Concuído DCMD;Construir Reporte Leonardo;Em andamento;Tanque + controle;1;13/08/2026 PARECER COEP: EQUIPAMENTO FOI TROCADO A PEÇA , CONFIRMAMOS COM O LEONARDO DE ARAGUAÍNA , LAUDO EM ANEXO , FAVOR REALIZAR COMISSIONAMENTOPARECER COEP: PROBLEMA NO ENVIO COCM'S CONTROLE ENVIADO FOI O NOJA , DEVIDO A FALTA DO MODELO NA SS (GRAVE)PARECER DMSL: *FEEDBACK EQUIP. ESPECIAIS**Nº DO EQUIPAMENTO:* 7929376022 *DATA DA MANUTENÇÃO:* 02/04/2026*SID:* 1677/2026*DESCRIÇÃO:* Trocar controle completo*PENDÊNCIA:* Sim.*DADOS DIVERGENTES DA PROGRAMAÇÃO:* Não*BATERIA SUBSTITUÍDA?:* Não*EQUIPE:* Adeilton e Edicleber __________________________________________________________POR GENTILEZA ATENDER SOLICITAÇÃO PRIMEIRO ATAQUE IDENTIFICOU QUE RELE ESTA EM CURTO NOTA ABERTA 224/2026 FOI BAIXADA POREM NÃO FOI CORRIGIDO PROBLEMA EM CAMPO.;15;20;5;15;15;10;0;15;95;Muito Alta;Transferência de Babaçulândia, fonte principal operando;;;
7929663074;79;;;;CONCLUÍDA;Primeiro ataque DMSL;;;;;;;;;;;;;;0;;;;;
7930359149;79;CASEARA;DIVINOPOLIS;CENTRO;ETO-COEP 00138/2026;Concluído DCMD;;;;;PARECER DMSL 07/07/2026: equipamento tem que ser subistuido pois não faz comando, parte ativa com defeito FEITO O PRIMEIRO ATAQUE NO RELIGADOR 7930359149 E MESMO NÃO ACEITA COMANDO NEM LOCAL E NEM REMOTO SEGUNDO EQUIPE 149OP02 E PLACA DO RL ESTA CARBONIZADA COM SINAL DE CURTO.;;;;;;;;;0;;;;;
7930428001;79;PORTO NACIONAL;PORTO NACIONAL;CENTRO;ETO-COEP 00150/2026;Em processo de aquisição;;Pendente;Tanque;1;PARECER DMSL DATA 16/07/2026: será necessário fazer a substituição da parte ativa do equipamento.PARECER COEP: Equipamento Funcionando no SCADA , favor reavaliar a necessidade de substituição e se necessário mandar o modelo do equipamento.Segue nota para substituir Taque do RL-7930428001 na LD Porto Nacional / São João, Identificado pela Int-20253617520441 equipamento dando passagem na fase A ficou bay-passado até substituição, Tensão 34,5kva, Acesso livre.;5;5;15;0;15;10;0;0;50;Alta;Transferência dos Grupos A -  Ramal do Rossato (TF 225kVA e TF 750kVA);;;
7931383086;79;MARIANOPOLIS;DIVINOPOLIS;CENTRO;CONCLUÍDA;Cancelada em operação;;Ok;;;;15;20;5;15;0;10;0;15;80;Muito Alta;Fonte principal de Marianópolis, RL transferência operando;;;
7931608059;79;TAQUARALTO;TAQUARALTO;CENTRO;ETO-COEP 00040/2026;Em processo de aquisição;;Pendente;Tanque e rádio;1;PARECER COEP: EQUIPAMENTO SELECIONADO PARA COMPRADMSL:Serviço Executado: Foi feita uma análise técnica no equipamento, devido à falta de comunicação. Também foi identificado que o tanque do equipamento está danificado, sendo assim,  necessário substituir o tanque e o rádio do equipamento, que está queimado, sendo necessário substituir também.;15;20;15;15;15;10;0;15;105;Muito Alta;Transferência dos bairros Morada do Sol, Vale do Sol, Morada do Sol II, Nova Esperança, Sõa João, Araras I e II e Jardim Laila em Taquaralto (6033 UCs);;;
7931610122;79;PALMAS;PALMAS;CENTRO;CONCLUÍDA;Aguardando comissionamento;;Em andamento;Tanque e antena;1;;15;20;15;15;15;10;0;15;105;Muito Alta;Transferência entre 284R SE Palmas IV e 2294R SE Palmas II;;;
7933585074;79;DIANOPOLIS;DIANOPOLIS;SUL;ETO-COEP 00024/2026;Em processo de aquisição;Estava aguardando retorno DMSL;Pendente;Tanque;1;30/06 PARECER COEP: EQUIPAMENTO SELECIONADO PARA COMPRAREALIZAR SUBSTITUIÇÃO DO TANQUE, O MESMO ESTÁ COM DEFEITO.;5;5;15;0;0;0;10;0;35;Média;Atendimento da COELBA;;;
7933726256;79;MATEIROS;PONTE ALTA TOCANTINS;CENTRO;ETO-SE-PCM 00092/2026;Em fase de ajustes;Destinada parte ativa do RL 7900453110;Em andamento;Tanque;1;17/08/2026 PARECER DA PROTEÇÃO:NOTA REPASSADA PARA DMSL COMISSIONARENG° IRLLEY CASTELO BRANCO07/07 Equipamento foi substituido na OS: ETO-RD-PO 1859/2026 OBRA 031260035101/07 PARECER COEP: REDIRECIONADO PARA O POSTO DO COCM´S EQUIPAMENTO CHEGOU NO LOCAL, FAVOR ENTRAR EM CONTATO COM O DMSL, DEVIDO A URGÊNCIA DO EQUIPAMENTO EM OPERAÇÃO.30/06 PARECER COEP: DEVIDO A ALINHAMENTO COM COI UTILIZAREMOS PARTE ATIVA QUE ORIGINALMENTE FOI ENCOMENDADA PARA 7933726256PARECER DMSL: N° do Equipamento: _RLG 7933726256 MateirosTipo de Equipamento: _RLG NOJA RC 10 REL IIData: _06/05/2026SID: _2288/2026-Serviço Executado: _Equipamento com defeito na parte ativa, será necessário fazer a substituição da parte ativa e fazer melhoria na malha de terra!Equipamento ficou em operação?: _NaoPendência: _SimBateria(s) substituída(s)? NÃOData Fabricação/Instalação da(s) bateria(s):_06/2025Equipe: _Benvindo e Almir-------------------------------------------------------------------------------Religador 7933726256, sem comunicação apos primeiroa ataque não retornou as comunicação.;15;10;15;15;15;10;0;15;95;Muito Alta;Transferência da cidade de Mateiros (733 UCs) para o gerador;;;
7933766059;79;TAQUARALTO;TAQUARALTO;CENTRO;CONCLUÍDA;Aguardando comissionamento;;Em andamento;Tanque;1;;15;20;5;15;15;0;10;15;95;Muito Alta;Seccionamento de trecho do Setor Taquari;;;
7934697002;79;TOCANTINOPOLIS;TOCANTINOPOLIS;NORTE;CONCLUÍDA;Em análise;;;;;;;;;;;;;;0;;;;;
7934698002;79;TOCANTINOPOLIS;TOCANTINOPOLIS;NORTE;CONCLUÍDA;Concluído DCMD;Reporte do Luanderson;Ok;;;;5;5;5;0;15;0;10;15;55;Alta;Atendimento do PA Mumbuca (106 UCs), no desarme a jusante penaliza parte da RDU de Tocantinópolis (1384 UCs);;;
7936038076;79;DUERE;GURUPI;SUL;CONCLUÍDA;Em processo de aquisição;Cancelada errada pelo DMSL;Pendente;;;;5;5;15;0;15;10;0;0;50;Alta;Transferência do Grupo A - Xavante (TF 1087,5 kVA) e outros GA menores;;;
7937102148;79;SAO VALERIO DA NATIVIDADE;PEIXE;SUL;ETO-COEP 00129/2026;Em processo de aquisição;;Pendente;Tanque;1;PARECER COEP: REAVALIAR DISPONIBILIDADE DO EQUIPAMENTO NO SCADA ASSIM COMO , FORNECER MODELO DO EQUIPAMENTO E FAIXA DE TENSÃO PARA COMPRA / AQUISIÇÃOTanque com defeito, realizar substituição do tanque.;5;5;5;0;15;10;0;0;40;Média;Fonte principal do Ramal Serranópolis (181 UCs), RL de transferência operando;;;
7938137007;79;MIRACEMA DO TOCANTINS;MIRACEMA DO TOCANTINS;CENTRO;ETO-COEP 00144/2026;Em processo de aquisição;;Pendente;Trafo auxiliar e completo;1;PARECER DMSL 09/07/2026: GENTILEZA VERIFICAR HAVIA UMA NOTA ABERTA, EQUIPE RETORNOU EM CAMPO E NÃO FOI REALIZADAserviço realizado na SS ENC-RD-PS 1397/2025, REPASSANDO PARA COMISSIONARRL 7938137007 NO RL INSTALAR BATERIA NOVA E RADIO A PEDIDO DE KAROLINY DMSLACESSO LIVREPARECER DMSL: * equipamento esta com a bucha da fase A com problemas(solta), necessário substituir* Trafo do serviço auxiliar esta vazando óleo, necessário substituir- Material ainda não foi entregue para substituição 15/07/2026;5;5;5;0;0;0;0;0;15;Baixa;Transferência do Irmã Adelaide (470 UCs);;;
7942485096;79;PINDORAMA DO TOCANTINS;PONTE ALTA TOCANTINS;CENTRO;ETO-COEP 00158/2025;Em processo de aquisição;;Pendente;Tanque;1;30/06 PARECER COEP: EQUIPAMENTO SELECIONADO PARA COMPRARELIGADOR COM DEFEITO 7942485096, ESTA DANDO PASSAGEM ESTANDO ABERTO. NÃO ACEITA COMANDOS. FICOU BY PASSADO EM CAMPO PARA MANUTENÇÃO.PARECER DMSL: Ao testar o tanque, foi constatado que o mesmo está danificado e precisa ser substituído.Substituir somente o tanque. Deixar claro na nota para o dcmd substituir somente o tanque. Não tem necessidade de substituir o controle.;5;5;5;0;0;10;0;0;25;Baixa;Transferência da PCH Bagagem;;;
7942572059;79;TAQUARALTO;TAQUARALTO;CENTRO;ETO-PROT 00155/2026;Aguardando comissionamento;;Em operação;;;PARECER COEP: EQUIPAMENTO COM MELHORIA DE ATERRAMENTO É COM A ETO-RD-PA , NÃO PASSA PELO FLUXO DE AQUISIÇÃO DO COEP, FAVOR REALIZAR MELHORIA DE ATERRAMENTO ETO-RD-PAPARECER DMSL 19/05/2026: É necessário fazer melhorias na malha de aterramento.segue nota para RL 794252059 o mesmo esta sem comunicaçao, foi feito primeiro ataque, porem a comunicaçao nao voltou, obs ramal do marasca.**** Parcecer do COCM CENTRO-****FEITO A MALHAR DE ATERRAMENTO ATENDIDA PELA ORDEM DE SERVIÇO DLP-MLPA02 91/2026 COM RELATORIO EM ANEXO A O.S;5;5;15;0;0;0;10;0;35;Média;Atendimento do Ramal do Marasca e GAs (108 UCs);;;
7943790134;79;ESPERANTINA;AUGUSTINOPOLIS;NORTE;ETO-TELE 00896/2026;Aguardando comissionamento;;Em andamento;Tanque;1;PARECER DCMD:Serviço realizado , substituição da parte ativa  do RELIGADOR 7943790134 - Favor realizar comissionamento;15;10;5;15;15;10;0;15;85;Muito Alta;Transferência de Esperantina, fonte principal operando;;;
7944319149;79;CASEARA;DIVINOPOLIS;CENTRO;CONCLUÍDA;Cancelada em operação;;Ok;;;;5;5;15;0;0;0;10;0;35;Média;Atendimento do Grupo A - Matosul (TF 1500 kVA);;;
7944559149;79;CASEARA;DIVINOPOLIS;CENTRO;ETO-COEP 00063/2026;Em processo de aquisição;;Pendente;Controle;1;14/07/2026 PARECER COEP: EQUIPAMENTO SELECIONADO PARA COMPRA Equipamento ficou em operação?: NãoPendência: Sim será necessário substituir a placaServiço Executado:  curto na placa foi tentando recuperar a mesma porém não teve sucesso!Bateria(s)substituída(s)? NÃOEquipe: Kaique e benvido;5;10;0;0;15;10;0;0;40;Média;Atendimento de cargas rurais entre Caseara e Araguacema (221 UCs);;;
7947203070;79;RIO SONO;TAQUARALTO;CENTRO;ETO-COEP 00131/2026;Em processo de aquisição;;Pendente;Controle;1;13/07 PARECER COEP: SELECIONADO PARA COMPRA CONTROLE favor verificar RL 7947203070, sem comunicaçao, feito 1° ataque pela equipe 070OP01 e nao retornou a comunicaçao , linformaçao no Scada de bateria.PARECER DMSL: Foi feito análise técnica, a placa do equipamento está queimada nessesario subistituir o equipamento completo -Carliel e Benvindo-05/02;10;20;15;15;15;10;0;15;100;Muito Alta;Transferência da RDU de Lizarda (1650 UCs) para fonte alternativa;;;
7948412064;79;BRASILANDIA DO TOCANTINS;GUARAI;NORTE;CONCLUÍDA;Em análise;;;;;;;;;;;;;;0;;;;;
7949648145;79;MAURILANDIA DO TOCANTINS;AUGUSTINOPOLIS;NORTE;ETO-TELE 00929/2026;Primeiro ataque DMSL;;;;;FEITO PRIMEIRO ATAQUE COM A EQUIPE LOCAL E NÃO VOLTOU A COMUNICAR. PROVIDENCIAR MANUTENÇÃO PARA O MESMO.;;;;;;;;;0;;;;;
7953211079;79;ITAPIRATINS;GUARAI;NORTE;ETO-COEP 00147/2026;Em análise;;;;;20/07 PARECER COEP: EQUIPAMENTO SELECIONADO PARA COMPRASegue nota para substituir relé religador avariado marca noja , equipamento N: 7953211079 - Itapiratins .Obs: informação repassado pelo técnico DMSL Bruno .;;;;;;;;;0;;;;;
7953570026;79;PONTE ALTA TOCANTINS;PONTE ALTA TOCANTINS;CENTRO;CONCLUÍDA;Em análise;;;;;;;;;;;;;;0;;;;;
7953610256;79;MATEIROS;PONTE ALTA TOCANTINS;CENTRO;ETO-PROT 00157/2026;Concluído DCMD;Reporte Edson Cursino;;Tanque e cabo umbilical;1;24/07/2026 - PARECE COCM: EQUIPAMENTO SUBSTIUIDO NA OS:ETO-RD-PO 2020/202614/07/2026 - PARECER COEP: REALOCAR TANQUE 34,5 SOBRESSALENTE DE PARAÍSO PARA ATENDER  PARECER DMSL: Data: 10/03/2026,Serviço Executado: Foi substituído o relé do equipamento, o mesmo estava danificado. Trocado o DPS, o mesmo estava queimado devido ao tanque estar furado. O equipamento ficou em bypass.Equipamento ficou em operação? NãoPendência? Sim, substituir a parte ativa com cordão umbilical.Equipe: Carliel e João VitorSEGUE SS PARA REGULARIZAR AUTOMAÇÃO DO RL 7953610256 NA INTERLIGAÇÃO COM A COELBA (CHAPADA DA MANGABEIRA) - EQUIPE INFOMOU CURTO INTERNO NO GABINETE DJ AC NÃO FECHA;5;5;15;15;0;0;10;15;65;Alta;Atenidmento da COELBA (Alto potencial de compensação);;;
7954668084;79;DIVINOPOLIS;DIVINOPOLIS;CENTRO;CONCLUÍDA;Cancelada em operação;;Ok;;;;5;5;0;0;0;0;10;0;20;Baixa;Atendimento do PA Piedade (125 UCs);;;
7955430075;79;DOIS IRMAOS DO TOCANTINS;DIVINOPOLIS;CENTRO;CONCLUÍDA;Cancelada em operação;;Ok;;;;5;5;5;0;0;0;10;0;25;Baixa;Atendimento do Ramal do Boleu (13 UCs), no desarme a jusante penaliza parte 303 UCs rurais;;;
7955520116;79;CHAPADA DA NATIVIDADE;DIANOPOLIS;SUL;CONCLUÍDA;Em processo de aquisição;Cancelada errada pelo DMSL;Pendente;Tanque;1;;5;5;15;0;0;10;0;15;50;Alta;Transferência do Grupo A - Engegold (TF 7500 kVA);;;
7955523028;79;NATIVIDADE;DIANOPOLIS;SUL;CONCLUÍDA;Cancelada em operação;;Ok;;;;15;10;5;15;15;10;0;0;70;Alta;Equipamento para apoio na transferência de cargas na região de Natividade;;;
7955686076;79;DUERE;GURUPI;SUL;CONCLUÍDA;Cancelada em operação;;Ok;;;;5;5;0;0;15;0;0;0;25;Baixa;Fonte alternativa de atendimento do Ramal Bacuri (217 UCs);;;
7955792076;79;;;;CONCLUÍDA;Primeiro ataque DMSL;;;;;;;;;;;;;;0;;;;;
7955832052;79;FORMOSO DO ARAGUAIA;FORMOSO DO ARAGUAIA;SUL;CONCLUÍDA;Primeiro ataque DMSL;;;;;;;;;;;;;;0;;;;;
7955946007;79;MIRACEMA DO TOCANTINS;MIRACEMA DO TOCANTINS;CENTRO;ETO-COEP 00134/2026;Em processo de aquisição;;Pendente;Controle;1;13/07/2026 PARECER COEP: SUBSTITUIR CONTOLE OU MANDAR MANUTENCIONAR EM CASO DE PRIORIDADE ALTAPARECER DMSL: Necessário substituir a placa de alimentação ca, a mesma está em curto não conseguimos recuperar. (Antiga nota era pra ter sido repassada porém foi baixada indevidamente pela equipe);5;5;5;0;0;0;10;0;25;Baixa;Alimentação do serviço auxiliar da Investco e clientes rurais (260 UCs);;;
7955986084;79;DIVINOPOLIS;DIVINOPOLIS;CENTRO;ETO-COEP 00133/2026;Em processo de aquisição;;Pendente;;;14/07/2026 PARECER COEP : SUBSTIUIR CONTROLE COMPLETOPARECER DMSL: Equipamento com a placa de alimentação ca em curto, será necessário substituir a placa do equipamento. (Antiga nota era pra ter sido repassada porém foi baixada indevidamente pela equipe);5;5;0;0;15;10;0;0;35;Média;Transferência de cargas do 444R da SE Paraíso I;;;
7957021094;79;PEIXE;PEIXE;SUL;CONCLUÍDA;Primeiro ataque DMSL;;;;;;;;;;;;;;0;;;;;
7957126085;79;MONTE SANTO DO TOCANTINS;PARAISO DO TOCANTINS;CENTRO;CONCLUÍDA;Cancelada em operação;;Ok;;;;5;10;5;0;0;10;0;0;30;Média;444R de Paraíso I, atendimento de Monte Santo, devido defeito a RDU está manobrada para o 454R;;;
7957620015;79;PEDRO AFONSO;GUARAI;NORTE;CONCLUÍDA;Executado realmente concluído todos os passos;;Ok;;;;15;20;15;15;15;0;0;15;95;Muito Alta;Atendimento da RDU de Bom Jesus e parcial da RDU de Pedro Afonso;;;
7961368005;79;;;;CONCLUÍDA;Primeiro ataque DMSL;;;;;;;;;;;;;;0;;;;;
7962734119;79;;;;CONCLUÍDA;Primeiro ataque DMSL;;;;;;;;;;;;;;0;;;;;
7967181127;79;PALMEIRAS DO TOCANTINS;TOCANTINOPOLIS;NORTE;CONCLUÍDA;Linha viva substiui as chaves pode ser que esteja dentro de operação;;;;;;5;5;0;0;15;10;0;0;35;Média;Transferência de Palmeiras, 3 RLs sendo 2 operando;;;
